{"ts": "2026-06-26T23:59:22.884862+00:00", "kind": "action", "zone": "Unknown Zone (controller replacement)", "action": "Replaced NAE/network controller \u2014 controller had discrepancies causing reheat wiring issues. Got controller back online.", "outcome": "Hot room from previous day resolved. Confirmed valves operating as intended after controller came back online. Stayed in zone to verify normal valve modulation.", "parts": ["Network controller (NAE/NCE)"]}
{"ts": "2026-06-26T23:59:22.885285+00:00", "kind": "observation", "zone": "53-1416 \u2014 Building S3 ERB, Floor 1, Room 1416", "description": "WO #400074 (Request #12501493) \u2014 Temp complaint: room too warm. Requestor: John Scheckel. Day 1 (6/25): After Wayne closed radiation valves, temp still high. Reheat at 0% but discharging ~85\u00b0F \u2014 leaking heat. Valved off reheat. Found wiring discrepancies on reheat wires at controller. Day 2 (6/26): Reheat now controlling after wiring corrected. Investigated radiation valves \u2014 replaced radiation valve. Rad valve still leaking by (seat not fully sealing). Reheat warming up as a result of rad valve bypass \u2014 span may need readjustment. Total time logged: 5h (2h day 1, 3h day 2).", "readings": {"discharge_temp_f": 85, "reheat_output_pct": 0, "wo_id": "400074", "request_id": "12501493"}, "tags": ["warm-room", "radiation-valve", "reheat", "reactive", "temp-complaint", "WO-400074", "B53-1416"]}
{"ts": "2026-06-26T23:59:22.885364+00:00", "kind": "action", "zone": "53-1416 \u2014 Building S3 ERB, Floor 1, Room 1416", "action": "Replaced radiation valve (seat leaking). Corrected reheat wiring discrepancies at network controller.", "outcome": "Reheat now controlling. Radiation valve replaced but still leaking by \u2014 valve seat not fully sealing. Reheat span adjustment likely needed as follow-up. WO #400074 still open pending confirmation of radiation valve seating.", "parts": ["Radiation valve"]}
