{"ts": "2026-06-29T00:00:00+00:00", "kind": "observation", "zone": "53-1416 — Building S3 ERB, Floor 1, Room 1416", "description": "Follow-up on WO #400074. Investigating JCI VA-7452-90011 electric valve actuator on hot water reheat coil. Actuator appeared reverse acting: 100% command was closing the valve, 0% was opening. Diagnosed jumper configuration — JP5 (DA/RA action) was already bridged/IN = Direct Acting. JP6 (fail-safe) already set to PDTO (fail-closed). Flipped JP5 to RA to test theory. Power cycled actuator — spring returned to fully open, no calibration stroke observed. At 100% command (RA = close), valve still not closing all the way. Root cause identified: common wire was disconnected at actuator terminals. Floating common caused erratic signal behavior and explained original reverse-acting appearance.", "readings": {"wo_id": "400074"}, "tags": ["actuator", "VA-7452", "reheat", "warm-room", "wiring", "B53-1416", "WO-400074"]}
{"ts": "2026-06-29T00:00:00+00:00", "kind": "action", "zone": "53-1416 — Building S3 ERB, Floor 1, Room 1416", "action": "Reconnected common wire on JCI VA-7452-90011 actuator terminals. During diagnosis, JP5 jumper was flipped from DA to RA for testing.", "outcome": "System restored after common wire reconnected. Floating common was root cause of erratic actuator behavior. Verify final JP5 jumper position (DA vs RA) matches sequence of operations — confirm valve responds correctly: 0% = closed, 100% = open on DA. Power cycle actuator after any final jumper changes to force recalibration.", "parts": [], "tags": ["actuator", "VA-7452", "reheat", "common-wire", "wiring", "B53-1416", "WO-400074"]}
{"ts": "2026-06-30T10:14:51-05:00", "kind": "observation", "zone": "B01e-3250", "description": "Received weekend AC request for B01e-3250. Occupants work weekends regularly, suite becomes hot in summer. Workaround has been using BH-50 1025 which stays conditioned. Current B-21 OCCU Schedule: M-F 5AM-6PM, Sat/Sun fully off. Request is for midday window weekends (~10AM-3PM) during summer. Conflicts with weekend energy savings goal. Escalated to Wayne for direction before making any schedule changes.", "readings": {}, "tags": ["scheduling", "occupant-request", "energy", "weekend", "B01e-3250", "WO-99450682"]}
