{"ts": "2026-07-13T11:57:51.617355+00:00", "kind": "observation", "zone": "B51 PIV SF-2/EF-2 (03B016FEC)", "description": "Supply Duct Static Pressure hunting on Tuning trend: swinging ~1.1-2.1 in wc around 1.50 in wc setpoint, roughly hourly period, all day. Discharge Static Stpt description notes it was set to 1.5 per JWF ax 27 28 job - suspect loop was never retuned after that setpoint change. Supply Static Integral Time = 60 sec, Supply Fan Ramp Rate = 20%/min - both aggressive for this duct size, likely overshooting on every correction. Exhaust static (-0.973 vs -0.90 stpt) also close to its setpoint - possible SF/EF tracking conflict amplifying the swing. No active alarms yet (Supply 2 High Static Press Alarm and Exhaust 2 Low Static Press Alarm both Normal).", "readings": {"supply_duct_static_pressure_inwc": 1.174, "discharge_static_stpt_inwc": 1.5, "exhaust_duct_static_pressure_inwc": -0.973, "exhaust_static_stpt_inwc": -0.9, "supply_fan2_vfd_pct": 68, "exhaust_fan2_vfd_pct": 45, "supply_static_integral_time_sec": 60, "supply_fan_ramp_rate_pct_per_min": 20.0}, "tags": ["b51", "piv", "sf2-ef2", "static-pressure", "hunting", "tuning", "cycling"]}
{"ts": "2026-07-13T11:57:51.617954+00:00", "kind": "observation", "zone": "B51 PIV SF-2/EF-2 (03B016FEC)", "description": "Cooling Valve Cmd/Position mismatch: Cmd reads 0% open but Position reads 99.7% open - valve appears stuck/failed open or feedback fault, opposite of commanded state. Discharge Air Temp 48.2F vs 55.0F setpoint (7F low) is consistent with the coil dumping full cooling regardless of command. Separate issue from the static pressure hunting - flagging for its own WO.", "readings": {"cooling_valve_cmd_pct": 0, "cooling_valve_position_pct": 99.7, "discharge_air_temp_f": 48.2, "discharge_temp_stpt_f": 55.0}, "tags": ["b51", "piv", "sf2-ef2", "cooling-valve", "actuator-fault", "overcooling"]}
